<!doctype html><html lang="ja"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover"><title>福岡和白病院臨床工学科 人工呼吸器シミュレーション v1.1</title><style>:root{color-scheme:dark;--bg:#0b1220;--panel:#162338;--border:#30445c;--ink:#e9f2fa;--sub:#a8bdce;--accent:#51c4e9}*{box-sizing:border-box}body{margin:0;background:var(--bg);color:var(--ink);font:15px system-ui,-apple-system,'Noto Sans JP',sans-serif}header{padding:18px 16px 10px;max-width:1000px;margin:auto}h1{font-size:21px;margin:0 0 6px}p{line-height:1.55;margin:6px 0}.muted,small{color:var(--sub)}main{max-width:1000px;margin:auto;padding:8px 12px 40px}.card{background:var(--panel);border:1px solid var(--border);border-radius:14px;padding:14px;margin:10px 0}.row{display:flex;gap:10px;align-items:center;flex-wrap:wrap}.mode button,.actions button{background:#243b56;border:1px solid #49637c;color:white;border-radius:9px;padding:11px 14px;font-size:15px;cursor:pointer}.mode button.active{background:#146d93;border-color:#68c8e7}.actions button{flex:1}.metrics{display:grid;grid-template-columns:repeat(3,minmax(0,1fr));gap:8px}.metric{background:#0d1b2e;border-radius:10px;padding:9px;text-align:center}.metric b{display:block;font-size:20px;font-variant-numeric:tabular-nums}.metric small{font-size:11px}.wave{width:100%;height:120px;display:block;background:#091524;border-radius:8px;border:1px solid #2b4054}.wavegroup{margin:12px 0}.wavehead{display:flex;justify-content:space-between;margin:0 0 5px;font-size:13px}.settings{display:grid;grid-template-columns:repeat(2,minmax(0,1fr));gap:14px}.setting{min-width:0}.setting label{display:flex;justify-content:space-between;gap:8px;font-size:13px;margin-bottom:5px}.setting output{font-weight:700;color:#82d9f3}input[type=range]{width:100%;accent-color:#52c3e8;touch-action:pan-y}.alarm{background:#39242a;border:1px solid #9e4856;color:#ffd8db;padding:11px;border-radius:9px;margin:8px 0}.ok{background:#14372d;border:1px solid #337a64;color:#bff9df}.note{font-size:13px;color:#c3d5e4}.pill{font-size:12px;border:1px solid #4c6b80;border-radius:30px;padding:4px 9px}.footer{font-size:12px;color:#9eb4c7}select{background:#243b56;color:white;padding:10px;border:1px solid #55728c;border-radius:8px;width:100%;font-size:15px}@media(max-width:370px){.metrics{grid-template-columns:repeat(2,minmax(0,1fr))}.settings{grid-template-columns:1fr}}</style><style id="quizcss">.quizcard{border:1px solid #42748b;border-radius:16px;padding:16px;margin:14px 0;background:#102c3c}.quizcard button{padding:12px;margin:5px;border:1px solid #658398;border-radius:9px;background:#24445c;color:white;font-size:15px}.quizcard button:disabled{opacity:.55}.quizcard .result{line-height:1.7;margin-top:10px}.quizcard .result strong{color:#9de8c2}body.quiz .settings,body.quiz #scenario,body.quiz #lesson{display:none!important}body.quiz #hold,body.quiz #clearHold{display:none!important}#quizSummary{padding:12px;background:#0d1b2e;border-radius:10px;margin-top:12px}#quizSummary li{margin:9px 0}#quizCompare{line-height:1.7}.quizchoices{display:flex;flex-wrap:wrap;gap:4px}.quizcard small{color:#c0d0db;display:block;margin:8px 0}.comparebar{display:flex;gap:8px;align-items:center;flex-wrap:wrap;margin:10px 0}.comparebar button{padding:10px 12px;border-radius:9px;background:#24445c;color:#fff;border:1px solid #658398}.comparebar button:disabled{opacity:.5}.legendline{display:inline-block;width:23px;border-top:3px dashed #fff;vertical-align:middle;margin-right:5px}.wavehead{align-items:center}</style></head><body><header><h1>人工呼吸器 波形トレーナー <span class="pill">v1.1</span></h1><p class="muted">elisa 300/500を題材にした、換気力学の教育用シミュレーター</p></header><main><section class="card"><div class="row mode"><strong>換気モード</strong><button id="vcv" class="active">VCV（従量）</button><button id="pcv">PCV（従圧）</button><button id="pause">一時停止</button></div><p id="modelInfo" class="note"></p></section><section class="card"><div id="alarm" class="alarm ok" role="status">教育用モデル：計算上の警告なし</div><div class="metrics"><div class="metric"><small>予測 Ppeak</small><b id="peak">—</b><small>cmH₂O</small></div><div class="metric"><small>予測 VT</small><b id="vt">—</b><small>mL</small></div><div class="metric"><small>予測 分時換気量</small><b id="mv">—</b><small>L/min</small></div></div><div class="card" style="background:#0d1b2e;margin:12px 0"><div class="row actions"><button id="hold" type="button">吸気ホールド（理論値を表示）</button><button id="clearHold" type="button">ホールド表示を解除</button></div><p id="holdInfo" class="note" aria-live="polite">VCVで吸気終末の流量をゼロにしたときの理論的なPplatを比較できます。</p><div class="metrics"><div class="metric"><small>Ppeak</small><b id="holdPeak">—</b><small>cmH₂O</small></div><div class="metric"><small>Pplat（理論値）</small><b id="holdPlat">—</b><small>cmH₂O</small></div><div class="metric"><small>抵抗圧差</small><b id="holdDelta">—</b><small>cmH₂O</small></div></div></div><div id="quizWaveNotice" role="status" style="display:none;background:#173f54;border:1px solid #58b7df;border-radius:9px;padding:12px;margin:10px 0;color:#d7f5ff;font-weight:700">問題開始により、上の波形は出題条件に切り替わっています。フロー・気道内圧・換気量の変化を観察してください。</div><div class="comparebar"><button id="wavePause" type="button">波形を一時停止</button><button id="compareToggle" type="button" disabled>正常波形を重ねる（回答後）</button><span id="compareLegend" class="note" style="display:none"><span class="legendline"></span>破線＝基準波形／実線＝出題波形</span></div><div class="wavegroup"><div class="wavehead"><span style="color:#67d5e9">フロー Flow</span><span>L/min</span></div><canvas class="wave" id="flow"></canvas></div><div class="wavegroup"><div class="wavehead"><span style="color:#ffca66">気道内圧 Paw</span><span>cmH₂O</span></div><canvas class="wave" id="pressure"></canvas></div><div class="wavegroup"><div class="wavehead"><span style="color:#98e7a2">換気量 Volume</span><span>mL</span></div><canvas class="wave" id="volume"></canvas></div><p class="footer">直近約12秒の模擬波形。破線の比較は同一時間軸の基準条件です。吸気ホールドは上の数値比較のみで、波形上のホールド区間は未実装です。縦軸固定：圧力0–60 cmH₂O、フロー−120〜120 L/min、換気量0–1000 mL。画面上の数値は設定値と単純化した肺モデルから算出した予測値です。</p></section><section class="quizcard" id="quizPanel"><h2 style="margin:0 0 8px;font-size:18px">波形から原因を推測する（試作）</h2><p>5問で波形判読と臨床推論を練習します。回答後は「正常波形を重ねる」で違いを復習できます。波形だけで原因を断定できない場合もあります。</p><button id="quizStart">5問チャレンジ開始</button><button id="quizEnd" style="display:none">通常モードに戻る</button><div id="quizTask" style="display:none"><p id="quizQuestion"></p><div id="quizCompare" class="note" style="padding:10px;background:#0d1b2e;border-radius:9px;margin:8px 0"></div><div class="quizchoices" id="quizChoices"></div><div class="result" id="quizResult" aria-live="polite"></div><button id="quizNext" style="display:none">次の問題</button></div><div id="quizSummary" style="display:none" class="result" aria-live="polite"></div><small>教育用の模式的な波形です。Pplatは実測値ではなく理論値です。実際の原因診断や患者管理には使用できません。</small></section><section class="card"><h2 style="font-size:17px;margin:0 0 12px">学習シナリオ</h2><select id="scenario" aria-label="学習シナリオ"><option value="normal">標準的な肺モデル</option><option value="stiff">コンプライアンス低下</option><option value="resist">気道抵抗上昇</option><option value="fast">呼吸回数増加・呼気時間短縮</option><option value="secretion">鋸歯状フロー（分泌物・回路水分を想定）</option><option value="kink">チューブ屈曲（抵抗上昇を想定）</option></select><p id="lesson" class="note"></p><div class="row actions"><button id="reset">初期設定に戻す</button></div></section><section class="card"><h2 style="font-size:17px;margin:0 0 14px">設定・肺メカニクス</h2><div class="settings" id="settings"></div></section><section class="card"><h2 style="font-size:17px;margin:0 0 10px">学習上の注意</h2><p class="note">これはメーカー製品の再現・認証済みシミュレーターではありません。吸気ホールドの表示は静的・理想条件の計算であり、実測Pplatではありません。実機の画面、換気モード名称、制御、圧力制限、アラーム条件、患者応答とは異なります。患者管理や臨床判断に使用しないでください。気道抵抗・コンプライアンスは一定、単一コンパートメント、患者自発呼吸なし、リークなし、理想的な制御と仮定しています。呼気終末に換気量が残る場合でも、内因性PEEPや呼吸循環相互作用は厳密には再現していません。</p></section></main><script>
const defs=[['rr','呼吸回数','回/分',6,35,1,15],['peep','PEEP','cmH₂O',0,20,1,5],['ti','吸気時間','秒',0.5,2.5,0.1,1],['vtSet','設定VT（VCV）','mL',200,800,10,450],['pinsp','吸気圧（PEEP上乗せ、PCV）','cmH₂O',5,30,1,15],['c','肺コンプライアンス','mL/cmH₂O',15,100,1,50],['r','気道抵抗','cmH₂O/(L/s)',3,35,1,10]];
let compareActive=false;let waveArtifact=false;let holdActive=false;let s=Object.fromEntries(defs.map(d=>[d[0],d[6]]));let mode='VCV',paused=false,offset=0,last=performance.now();const $=id=>document.getElementById(id);const settings=$('settings');for(const [key,name,unit,min,max,step] of defs){const div=document.createElement('div');div.className='setting';div.innerHTML=`<label for="${key}"><span>${name}</span><output id="o_${key}"></output></label><input id="${key}" type="range" min="${min}" max="${max}" step="${step}">`;settings.appendChild(div);$(key).addEventListener('input',()=>{s[key]=Number($(key).value);refresh()})}
function refresh(){holdActive=false;updateHold();for(const [key] of defs){$(key).value=s[key];$('o_'+key).textContent=s[key]}$('vtSet').disabled=mode!=='VCV';$('pinsp').disabled=mode!=='PCV';$('vcv').classList.toggle('active',mode==='VCV');$('pcv').classList.toggle('active',mode==='PCV');const T=60/s.rr,ti=Math.min(s.ti,T-.2),C=s.c/1000,R=s.r,tau=R*C;let vt,peak;if(mode==='VCV'){vt=s.vtSet/1000;peak=s.peep+vt/C+R*vt/ti}else{vt=C*s.pinsp*(1-Math.exp(-ti/tau));peak=s.peep+s.pinsp}const te=T-ti,remaining=vt*Math.exp(-te/tau);$('peak').textContent=peak.toFixed(1);$('vt').textContent=Math.round(vt*1000);$('mv').textContent=(vt*s.rr).toFixed(1);let warns=[];if(peak>35)warns.push('予測最高気道内圧が35 cmH₂Oを超えています');if(remaining>vt*.1)warns.push('呼気終末に残存換気量が多いモデル条件です（呼気時間に注目）');if(ti>=T-.2)warns.push('吸気時間が呼吸周期に近すぎます');$('alarm').className='alarm'+(warns.length?'':' ok');$('alarm').textContent=warns.length?'教育用注意：'+warns.join('／'):'教育用モデル：設定した警告閾値への該当なし';$('modelInfo').textContent=mode==='VCV'?'VCV：吸気フローを一定とし、圧力は肺の硬さ・抵抗・換気量に応じて変化します。':'PCV：吸気圧を一定とし、フローは減速、換気量は肺の硬さ・抵抗に応じて変化します。';const lessons={normal:'設定を変更し、気道内圧・フロー・換気量の関係を確認しましょう。',stiff:'コンプライアンスが低下すると、VCVでは圧力が上がり、PCVでは換気量が減ることに注目。',resist:'抵抗上昇では、VCVの吸気圧が上がり、PCVでは吸気フローと換気量の立ち上がりが遅くなります。',fast:'呼吸回数が増えると呼気時間が短くなります。呼気フローがゼロへ戻るか確認しましょう。',secretion:'フロー波形に鋸歯状の振動を模擬します。痰に特異的ではなく、回路内水分・心拍振動なども鑑別します。',kink:'チューブ屈曲などで抵抗が増える場合を想定。圧差の増大だけで原因は確定できません。'};$('lesson').textContent=lessons[$('scenario').value]}
function updateHold(){const info=$('holdInfo');if(!holdActive){$('holdPeak').textContent='—';$('holdPlat').textContent='—';$('holdDelta').textContent='—';info.textContent='VCVで吸気終末の流量をゼロにしたときの理論的なPplatを比較できます。';return;}if(mode!=='VCV'){info.textContent='この版の吸気ホールド教材はVCVのみ対応です。VCVに切り替えてください。';return;}const ti=Math.min(s.ti,60/s.rr-.2),vt=s.vtSet/1000,q=vt/ti,plat=s.peep+vt/(s.c/1000),delta=s.r*q,peak=plat+delta;$('holdPeak').textContent=peak.toFixed(1);$('holdPlat').textContent=plat.toFixed(1);$('holdDelta').textContent=delta.toFixed(1);info.textContent='吸気終末で流量がゼロになり、抵抗圧が消失したと仮定した理論値です。ホールド操作を実際の波形として再現したものではありません。';}
$('hold').onclick=()=>{holdActive=true;updateHold()};$('clearHold').onclick=()=>{holdActive=false;updateHold()};
function sample(t){const T=60/s.rr,ti=Math.min(s.ti,T-.2),te=T-ti,C=s.c/1000,R=s.r,tau=R*C,phase=((t%T)+T)%T;let v,flow,p;if(mode==='VCV'){const target=s.vtSet/1000,q=target/ti;if(phase<ti){v=q*phase;flow=q;p=s.peep+v/C+R*q}else{let dt=phase-ti;v=target*Math.exp(-dt/tau);flow=-v/tau;p=s.peep}}else{const d=s.pinsp,vi=C*d*(1-Math.exp(-ti/tau));if(phase<ti){v=C*d*(1-Math.exp(-phase/tau));flow=d/R*Math.exp(-phase/tau);p=s.peep+d}else{let dt=phase-ti;v=vi*Math.exp(-dt/tau);flow=-v/tau;p=s.peep}}if(waveArtifact){const envelope=Math.min(1,Math.abs(flow)*4);const wobble=(Math.sin(phase*53)+0.48*Math.sin(phase*97+0.7)+0.24*Math.sin(phase*151+1.3))*envelope;flow+=0.075*wobble;}return [p,flow*60,v*1000]}
function draw(id,idx,color,min,max){const can=$(id),rect=can.getBoundingClientRect(),dpr=Math.min(window.devicePixelRatio||1,2);can.width=Math.round(rect.width*dpr);can.height=Math.round(rect.height*dpr);const ctx=can.getContext('2d');ctx.scale(dpr,dpr);const w=rect.width,h=rect.height;ctx.clearRect(0,0,w,h);ctx.strokeStyle='#263e53';ctx.lineWidth=1;for(let i=0;i<=4;i++){let y=10+(h-20)*i/4;ctx.beginPath();ctx.moveTo(0,y);ctx.lineTo(w,y);ctx.stroke()}let zero=10+(max/(max-min))*(h-20);if(idx===1){ctx.strokeStyle='#4d677c';ctx.beginPath();ctx.moveTo(0,zero);ctx.lineTo(w,zero);ctx.stroke()}ctx.strokeStyle=color;ctx.lineWidth=2;ctx.beginPath();for(let x=0;x<w;x+=2){const t=offset-12+12*x/w;let val=sample(t)[idx];let y=10+(max-val)/(max-min)*(h-20);y=Math.max(5,Math.min(h-5,y));if(x===0)ctx.moveTo(x,y);else ctx.lineTo(x,y)}ctx.stroke();if(compareActive&&document.body.classList.contains('quiz')&&quizBaseline){const savedS=s,savedMode=mode,savedArtifact=waveArtifact;try{s={rr:15,peep:5,ti:1,vtSet:450,pinsp:15,c:50,r:10};mode='VCV';waveArtifact=false;ctx.beginPath();ctx.strokeStyle='#ffffff';ctx.globalAlpha=.85;ctx.lineWidth=1.8;ctx.setLineDash([6,5]);for(let x=0;x<w;x+=2){const t=offset-12+12*x/w,val=sample(t)[idx];let y=10+(max-val)/(max-min)*(h-20);y=Math.max(5,Math.min(h-5,y));if(x===0)ctx.moveTo(x,y);else ctx.lineTo(x,y)}ctx.stroke();ctx.setLineDash([]);ctx.globalAlpha=1;}finally{s=savedS;mode=savedMode;waveArtifact=savedArtifact;}}}
function tick(now){if(!paused)offset+=(now-last)/1000;last=now;const T=60/s.rr,ti=Math.min(s.ti,T-.2),C=s.c/1000,R=s.r;let v=mode==='VCV'?s.vtSet/1000:C*s.pinsp*(1-Math.exp(-ti/(R*C)));let peak=mode==='VCV'?s.peep+v/C+R*v/ti:s.peep+s.pinsp;draw('pressure',0,'#ffca66',0,60);draw('flow',1,'#67d5e9',-120,120);draw('volume',2,'#98e7a2',0,1000);requestAnimationFrame(tick)}
$('vcv').onclick=()=>{mode='VCV';refresh()};$('pcv').onclick=()=>{mode='PCV';refresh()};function togglePause(){paused=!paused;$('pause').textContent=paused?'再開':'一時停止';$('wavePause').textContent=paused?'波形を再開':'波形を一時停止'}$('pause').onclick=togglePause;$('wavePause').onclick=togglePause;function resetCompare(){compareActive=false;$('compareToggle').textContent='正常波形を重ねる（回答後）';$('compareToggle').disabled=true;$('compareLegend').style.display='none'}$('compareToggle').onclick=()=>{compareActive=!compareActive;$('compareToggle').textContent=compareActive?'正常波形を非表示':'正常波形を重ねる';$('compareLegend').style.display=compareActive?'inline':'none'};$('scenario').onchange=()=>{let val=$('scenario').value;s={...s,c:50,r:10,rr:15};if(val==='stiff')s.c=25;if(val==='resist')s.r=25;if(val==='fast')s.rr=32;if(val==='kink')s.r=30;waveArtifact=val==='secretion';refresh()};$('reset').onclick=()=>{s=Object.fromEntries(defs.map(d=>[d[0],d[6]]));mode='VCV';$('scenario').value='normal';waveArtifact=false;refresh()};refresh();requestAnimationFrame(tick);
// 予め定めた条件の単純な原因推定演習。患者データや外部通信は使用しない。
let quizCount=0,quizTruth='',quizAnswered=false,quizBaseline=null,quizOrder=[],quizHistory=[];
const cases={
 resist:{title:'抵抗成分の増加',options:[['resist','抵抗成分が増加している'],['stiff','コンプライアンスが低下している'],['normal','基準から変化していない']],correct:'resist',known:'Ppeak上昇、Pplatほぼ不変、抵抗圧差の増大。',causes:'チューブ屈曲、分泌物、気管支攣縮、回路の閉塞など。',check:'患者状態・換気量・回路・チューブ・分泌物の有無を確認。波形だけで原因を確定しない。'},
 stiff:{title:'弾性成分の増加',options:[['resist','抵抗成分のみが増加している'],['stiff','呼吸器系コンプライアンスが低下している'],['normal','基準から変化していない']],correct:'stiff',known:'Ppeakと理論Pplatがともに上昇。',causes:'肺・胸郭コンプライアンス低下、無気肺、肺水腫、腹圧上昇など。',check:'患者状態、換気量、体位、胸郭・肺の状態、適切なホールド条件を確認。'},
 secretion:{title:'フロー波形の細かな振動',options:[['secretion','分泌物や回路内水分などによる振動を疑う'],['kink','チューブ屈曲と断定する'],['normal','波形に変化はない']],correct:'secretion',known:'フロー波形に鋸歯状の細かな揺れがある。',causes:'気道分泌物、回路内水分、心拍由来の振動、患者の動きなど。',check:'患者・回路・加温加湿器周辺を観察し、必要性を評価したうえで院内手順に従う。鋸歯状波形だけで吸引を決めない。'},
 fast:{title:'呼気時間不足の可能性',options:[['fast','呼気フローがゼロに戻る前に次の吸気が始まっている'],['stiff','コンプライアンス低下だけで説明できる'],['normal','呼気は毎回十分に完了している']],correct:'fast',known:'呼気フローがゼロに戻る前に次の吸気が始まる模式波形。',causes:'呼吸回数増加、呼気時間短縮、気道抵抗増加など。',check:'呼気時間・フロー・患者状態を確認。auto-PEEPの有無や大きさは、この波形だけでは定量できない。'},
 clinical:{title:'波形から断定できるか',options:[['kink','気管チューブの屈曲と断定する'],['clinical','抵抗成分増加を疑い、患者・回路・チューブ等を追加確認する'],['stiff','コンプライアンス低下と断定する']],correct:'clinical',known:'Ppeakのみ上昇し、Pplatはほぼ不変。',causes:'チューブ屈曲、分泌物、気管支攣縮、回路トラブルなど複数。',check:'患者の安全を最優先に、院内手順に沿って患者・チューブ・回路を確認。原因を波形だけで決めない。'}
};
function quizMetrics(){const ti=Math.min(s.ti,60/s.rr-.2),vt=s.vtSet/1000,C=s.c/1000;return {peak:s.peep+vt/C+s.r*vt/ti,plat:s.peep+vt/C,vt:s.vtSet}}
function fmtDiff(n){return (n>0?'+':'')+n.toFixed(1)}
function startQuiz(){resetCompare();quizCount=0;quizHistory=[];quizOrder=Object.keys(cases);for(let i=quizOrder.length-1;i>0;i--){let j=Math.floor(Math.random()*(i+1));[quizOrder[i],quizOrder[j]]=[quizOrder[j],quizOrder[i]]}mode='VCV';s={rr:15,peep:5,ti:1,vtSet:450,pinsp:15,c:50,r:10};$('scenario').value='normal';waveArtifact=false;refresh();quizBaseline=quizMetrics();document.body.classList.add('quiz');$('quizWaveNotice').style.display='block';$('quizStart').style.display='none';$('quizEnd').style.display='inline-block';$('quizTask').style.display='block';$('quizSummary').style.display='none';nextQuiz()}
function nextQuiz(){resetCompare();if(paused)togglePause();if(quizCount>=5){finishQuiz();return}quizAnswered=false;quizTruth=quizOrder[quizCount];quizCount++;s={rr:15,peep:5,ti:1,vtSet:450,pinsp:15,c:50,r:10};if(quizTruth==='stiff')s.c=25;if(quizTruth==='resist'||quizTruth==='clinical')s.r=25;if(quizTruth==='fast'){s.rr=35;s.r=35;}waveArtifact=quizTruth==='secretion';refresh();const m=quizMetrics(),c=cases[quizTruth];$('quizNext').style.display='none';$('quizResult').textContent='';$('quizQuestion').textContent='問題 '+quizCount+'/5：上の波形は出題条件に切り替わりました。基準との差を観察し、最も適切な判断を選んでください。';$('quizCompare').innerHTML='基準：Ppeak '+quizBaseline.peak.toFixed(1)+' / Pplat '+quizBaseline.plat.toFixed(1)+' cmH₂O<br>現在：Ppeak '+m.peak.toFixed(1)+' / Pplat '+m.plat.toFixed(1)+' cmH₂O<br>VT：'+m.vt+' mL（設定値、共通）';const el=$('quizChoices');el.replaceChildren();c.options.forEach(([id,label])=>{const b=document.createElement('button');b.textContent=label;b.onclick=()=>answerQuiz(id);el.appendChild(b)});}
function explanation(id){const c=cases[id];return '<div><b>波形から分かること：</b>'+c.known+'</div><div><b>考えられる原因：</b>'+c.causes+'</div><div><b>現場で確認すること：</b>'+c.check+'</div>'}
function answerQuiz(guess){if(quizAnswered)return;quizAnswered=true;$('compareToggle').disabled=false;const c=cases[quizTruth],correct=guess===c.correct,m=quizMetrics();quizHistory.push({truth:quizTruth,guess,correct});$('quizResult').innerHTML='<strong>'+(correct?'正解です。':'今回は不正解です。')+'</strong><div>正解：'+c.options.find(x=>x[0]===c.correct)[1]+'</div><div>基準との差：Ppeak '+fmtDiff(m.peak-quizBaseline.peak)+'、Pplat '+fmtDiff(m.plat-quizBaseline.plat)+' cmH₂O</div>'+explanation(quizTruth);$('quizNext').textContent=quizCount===5?'結果と復習を見る':'次の問題';$('quizNext').style.display='inline-block';$('quizChoices').querySelectorAll('button').forEach(b=>b.disabled=true)}
function finishQuiz(){const score=quizHistory.filter(x=>x.correct).length;$('quizTask').style.display='none';$('quizSummary').style.display='block';$('quizSummary').replaceChildren();const h=document.createElement('h3');h.textContent='結果：'+score+' / 5問（'+score*20+'％）';$('quizSummary').append(h);const ol=document.createElement('ol');quizHistory.forEach((x,i)=>{const li=document.createElement('li'),c=cases[x.truth];li.innerHTML='<b>第'+(i+1)+'問 '+(x.correct?'○':'×')+'：</b>'+c.title+'<div>あなたの回答：'+c.options.find(y=>y[0]===x.guess)[1]+'</div><div>正解：'+c.options.find(y=>y[0]===c.correct)[1]+'</div>'+explanation(x.truth);ol.append(li)});$('quizSummary').append(ol);const retry=document.createElement('button');retry.textContent='もう一度5問に挑戦';retry.onclick=startQuiz;$('quizSummary').append(retry)}
$('quizStart').onclick=startQuiz;$('quizNext').onclick=nextQuiz;
$('quizEnd').onclick=()=>{resetCompare();if(paused)togglePause();document.body.classList.remove('quiz');$('quizWaveNotice').style.display='none';$('quizStart').style.display='inline-block';$('quizEnd').style.display='none';$('quizTask').style.display='none';$('quizSummary').style.display='none';s={rr:15,peep:5,ti:1,vtSet:450,pinsp:15,c:50,r:10};$('scenario').value='normal';waveArtifact=false;refresh()};
</script></body></html>